<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Cleanroom Classification Workflow | GMPify Training</title>
<style>
  @import url('https://fonts.googleapis.com/css2?family=Inter:wght@300;400;500;600;700;800;900&family=JetBrains+Mono:wght@400;500&display=swap');

  :root {
    --navy:    #0A1520;
    --navy2:   #0E1C2C;
    --teal:    #00C2A8;
    --gold:    #F5A623;
    --amber:   #F97316;
    --red:     #E53E3E;
    --green:   #22C55E;
    --light:   #CAD8E8;
    --mid:     #6E90A0;
    --white:   #FFFFFF;
    --c1:      #081828;
    --c2:      #181008;
    --c3:      #082018;
    --c4:      #180820;
    --c1acc:   #38BDF8;
    --c2acc:   #FB923C;
    --c3acc:   #34D399;
    --c4acc:   #E879F9;
    --font: 'Inter', -apple-system, sans-serif;
    --mono: 'JetBrains Mono', monospace;
  }

  *{box-sizing:border-box;margin:0;padding:0}
  body{font-family:var(--font);background:var(--navy);color:var(--light);min-height:100vh}

  .header{
    background:linear-gradient(135deg,#050E18 0%,#0A1520 60%,#081020 100%);
    border-bottom:2px solid var(--c1acc);
    padding:28px 40px 24px;
    display:flex;align-items:flex-start;justify-content:space-between;gap:24px;
  }
  .header-left{flex:1}
  .logo{font-size:1.05rem;font-weight:800;letter-spacing:-0.3px;margin-bottom:10px}
  .logo span:first-child{color:var(--teal)}
  .logo span:last-child{color:var(--white)}
  .header h1{font-size:1.75rem;font-weight:800;color:var(--white);line-height:1.15;letter-spacing:-0.5px;margin-bottom:6px}
  .header h1 em{color:var(--c1acc);font-style:normal}
  .header-sub{font-size:0.82rem;color:var(--mid);font-family:var(--mono);letter-spacing:0.5px}
  .header-right{display:flex;flex-direction:column;align-items:flex-end;gap:8px;flex-shrink:0}
  .reg-badge{background:rgba(56,189,248,0.1);border:1px solid rgba(56,189,248,0.3);border-radius:6px;padding:6px 12px;font-size:0.72rem;font-family:var(--mono);color:var(--c1acc);letter-spacing:0.5px;text-align:right;line-height:1.6}
  .stat-badge{background:rgba(229,62,62,0.1);border:1px solid rgba(229,62,62,0.3);border-radius:6px;padding:5px 12px;font-size:0.72rem;font-family:var(--mono);color:#FC8181;text-align:right}

  .legend{display:flex;gap:18px;padding:12px 40px;background:rgba(0,0,0,0.2);border-bottom:1px solid rgba(255,255,255,0.06);flex-wrap:wrap;align-items:center}
  .legend-item{display:flex;align-items:center;gap:6px;font-size:0.74rem;color:var(--mid)}
  .ls{width:13px;height:13px;border-radius:3px;flex-shrink:0}

  .map-wrap{padding:26px 40px 40px;max-width:1400px;margin:0 auto}

  /* TRIGGER */
  .trigger-box{
    background:linear-gradient(135deg,rgba(56,189,248,0.07),rgba(56,189,248,0.02));
    border:1.5px solid rgba(56,189,248,0.22);
    border-radius:12px;padding:16px 22px;
    display:grid;grid-template-columns:auto 1fr auto;
    gap:16px;align-items:center;margin-bottom:18px;
  }
  .trigger-icon{font-size:2rem}
  .trigger-text h3{font-size:0.93rem;font-weight:800;color:var(--white);margin-bottom:4px}
  .trigger-text p{font-size:0.77rem;color:var(--light);line-height:1.5}
  .trigger-text .reg{font-size:0.69rem;font-family:var(--mono);color:var(--c1acc);margin-top:4px}
  .trigger-refs{display:flex;flex-direction:column;gap:4px;align-items:flex-end}
  .ref-chip{border-radius:10px;padding:2px 9px;font-size:0.67rem;font-family:var(--mono);white-space:nowrap}
  .chip-eu{background:rgba(56,189,248,0.12);border:1px solid rgba(56,189,248,0.28);color:var(--c1acc)}
  .chip-fda{background:rgba(251,146,60,0.12);border:1px solid rgba(251,146,60,0.28);color:var(--c2acc)}
  .chip-usp{background:rgba(52,211,153,0.12);border:1px solid rgba(52,211,153,0.28);color:var(--c3acc)}
  .chip-iso{background:rgba(232,121,249,0.12);border:1px solid rgba(232,121,249,0.28);color:var(--c4acc)}

  /* GMP GRADE / ISO CLASS BAR */
  .grades-bar{display:grid;grid-template-columns:repeat(4,1fr);gap:10px;margin-bottom:18px}
  .grade-card{border-radius:8px;padding:10px 13px;border:1px solid}
  .grade-a{background:rgba(229,62,62,0.08);border-color:rgba(229,62,62,0.3)}
  .grade-b{background:rgba(245,166,35,0.07);border-color:rgba(245,166,35,0.3)}
  .grade-c{background:rgba(56,189,248,0.07);border-color:rgba(56,189,248,0.25)}
  .grade-d{background:rgba(52,211,153,0.06);border-color:rgba(52,211,153,0.22)}
  .grade-card h4{font-size:0.73rem;font-weight:800;margin-bottom:4px;text-transform:uppercase;letter-spacing:0.8px}
  .grade-a h4{color:#FC8181}
  .grade-b h4{color:var(--gold)}
  .grade-c h4{color:var(--c1acc)}
  .grade-d h4{color:var(--c3acc)}
  .grade-card p{font-size:0.68rem;color:var(--light);line-height:1.45}
  .grade-limits{display:flex;flex-direction:column;gap:2px;margin-top:5px}
  .limit-row{font-size:0.64rem;font-family:var(--mono);color:var(--mid)}
  .limit-row span{color:var(--white)}

  /* MAIN GRID */
  .main-grid{display:grid;grid-template-columns:1fr 1fr;gap:16px;margin-bottom:18px}

  /* DESIGN COLUMN */
  .design-col{display:flex;flex-direction:column;gap:12px}

  /* PHASES */
  .phase-col{border-radius:10px;overflow:hidden;border:1px solid rgba(255,255,255,0.07)}
  .phase-header{padding:10px 14px;font-size:0.7rem;font-weight:700;letter-spacing:1.4px;text-transform:uppercase;display:flex;flex-direction:column;gap:1px}
  .phase-header .phase-num{font-size:0.62rem;opacity:0.7;font-family:var(--mono)}
  .ph1 .phase-header{background:#041220;color:var(--c1acc);border-bottom:2px solid var(--c1acc)}
  .ph2 .phase-header{background:#140C04;color:var(--c2acc);border-bottom:2px solid var(--c2acc)}
  .ph3 .phase-header{background:#041A10;color:var(--c3acc);border-bottom:2px solid var(--c3acc)}
  .ph4 .phase-header{background:#140618;color:var(--c4acc);border-bottom:2px solid var(--c4acc)}
  .ph1 .phase-body{background:var(--c1)}
  .ph2 .phase-body{background:var(--c2)}
  .ph3 .phase-body{background:var(--c3)}
  .ph4 .phase-body{background:var(--c4)}
  .phase-body{padding:13px;display:flex;flex-direction:column;gap:0}

  .node{border-radius:6px;padding:8px 10px}
  .node-action{background:rgba(255,255,255,0.05);border:1px solid rgba(255,255,255,0.09)}
  .ph1 .node-action{border-left:3px solid var(--c1acc)}
  .ph2 .node-action{border-left:3px solid var(--c2acc)}
  .ph3 .node-action{border-left:3px solid var(--c3acc)}
  .ph4 .node-action{border-left:3px solid var(--c4acc)}
  .node-decision{background:rgba(245,166,35,0.07);border:1.5px solid var(--gold);border-radius:6px;text-align:center}
  .node-critical{background:rgba(229,62,62,0.08);border:1.5px solid rgba(229,62,62,0.32);border-radius:6px}
  .node-title{font-size:0.72rem;font-weight:700;color:var(--white);margin-bottom:2px;display:flex;align-items:center;gap:4px}
  .step-num{border-radius:50%;width:15px;height:15px;font-size:0.59rem;font-weight:800;display:flex;align-items:center;justify-content:center;flex-shrink:0;font-family:var(--mono)}
  .ph1 .step-num{background:rgba(56,189,248,0.2);color:var(--c1acc)}
  .ph2 .step-num{background:rgba(251,146,60,0.2);color:var(--c2acc)}
  .ph3 .step-num{background:rgba(52,211,153,0.2);color:var(--c3acc)}
  .ph4 .step-num{background:rgba(232,121,249,0.2);color:var(--c4acc)}
  .node-body{font-size:0.69rem;color:var(--light);line-height:1.45}
  .node-reg{font-size:0.62rem;font-family:var(--mono);color:var(--mid);margin-top:3px}
  .arrow{text-align:center;font-size:0.8rem;padding:2px 0;line-height:1}
  .ph1 .arrow{color:var(--c1acc)}
  .ph2 .arrow{color:var(--c2acc)}
  .ph3 .arrow{color:var(--c3acc)}
  .ph4 .arrow{color:var(--c4acc)}
  .decision-q{font-size:0.72rem;font-weight:700;color:var(--gold);margin-bottom:3px}
  .d-opts{display:flex;gap:6px;justify-content:center;flex-wrap:wrap;margin-top:3px}
  .opt-y{color:var(--green);font-size:0.65rem;font-weight:700;font-family:var(--mono)}
  .opt-n{color:var(--red);font-size:0.65rem;font-weight:700;font-family:var(--mono)}

  /* RIGHT COLUMN */
  .response-col{display:flex;flex-direction:column;gap:12px}

  /* REQUALIFICATION FREQUENCY BOX */
  .limits-box{background:rgba(0,0,0,0.2);border:1.5px solid rgba(255,255,255,0.1);border-radius:10px;overflow:hidden}
  .limits-header{background:rgba(255,255,255,0.05);padding:10px 16px;font-size:0.72rem;font-weight:700;color:var(--white);text-transform:uppercase;letter-spacing:1.2px;border-bottom:1px solid rgba(255,255,255,0.08)}
  .limits-body{padding:14px 16px;display:flex;flex-direction:column;gap:10px}
  .limit-card{border-radius:7px;padding:10px 13px;border:1px solid}
  .lc-alert{background:rgba(245,166,35,0.08);border-color:rgba(245,166,35,0.28)}
  .lc-action{background:rgba(229,62,62,0.08);border-color:rgba(229,62,62,0.28)}
  .lc-spec{background:rgba(56,189,248,0.06);border-color:rgba(56,189,248,0.2)}
  .lc-al h4{color:var(--gold)}
  .lc-ac h4{color:#FC8181}
  .lc-sp h4{color:var(--c1acc)}
  .limit-card h4{font-size:0.72rem;font-weight:800;margin-bottom:4px}
  .limit-card p{font-size:0.68rem;color:var(--light);line-height:1.45}
  .limit-card .stat{font-size:0.65rem;font-family:var(--mono);color:var(--mid);margin-top:3px}

  /* FAILURE RESPONSE WORKFLOW */
  .exceed-box{background:rgba(229,62,62,0.05);border:1.5px solid rgba(229,62,62,0.22);border-radius:10px;padding:14px 16px}
  .exceed-box h3{font-size:0.74rem;font-weight:700;color:#FC8181;text-transform:uppercase;letter-spacing:1px;margin-bottom:10px}
  .exceed-steps{display:flex;flex-direction:column;gap:7px}
  .exceed-step{background:rgba(229,62,62,0.07);border:1px solid rgba(229,62,62,0.15);border-radius:5px;padding:7px 10px;font-size:0.69rem;color:var(--light);line-height:1.45}
  .exceed-step strong{color:#FC8181;display:block;font-size:0.67rem;margin-bottom:1px}

  /* SAMPLING REQUIREMENTS BOX */
  .trend-box{background:rgba(52,211,153,0.05);border:1.5px solid rgba(52,211,153,0.2);border-radius:10px;padding:14px 16px}
  .trend-box h3{font-size:0.74rem;font-weight:700;color:var(--c3acc);text-transform:uppercase;letter-spacing:1px;margin-bottom:10px}
  .trend-items{display:flex;flex-direction:column;gap:7px}
  .trend-item{background:rgba(52,211,153,0.06);border:1px solid rgba(52,211,153,0.14);border-radius:5px;padding:7px 10px;font-size:0.69rem;color:var(--light);line-height:1.45}
  .trend-item strong{color:var(--c3acc);display:block;font-size:0.67rem;margin-bottom:1px}

  /* TESTING STATES BOX */
  .ccs-box{background:rgba(232,121,249,0.05);border:1.5px solid rgba(232,121,249,0.2);border-radius:10px;padding:14px 16px}
  .ccs-box h3{font-size:0.74rem;font-weight:700;color:var(--c4acc);text-transform:uppercase;letter-spacing:1px;margin-bottom:10px}
  .ccs-items{display:grid;grid-template-columns:1fr 1fr;gap:7px}
  .ccs-item{background:rgba(232,121,249,0.06);border:1px solid rgba(232,121,249,0.14);border-radius:5px;padding:7px 10px;font-size:0.68rem;color:var(--light);line-height:1.45}
  .ccs-item strong{color:var(--c4acc);display:block;font-size:0.66rem;margin-bottom:1px}

  /* BOTTOM */
  .bottom-grid{display:grid;grid-template-columns:repeat(4,1fr);gap:12px}
  .rule-card{background:rgba(255,255,255,0.03);border:1px solid rgba(255,255,255,0.08);border-top:2px solid var(--c1acc);border-radius:7px;padding:11px 12px}
  .rule-card h4{font-size:0.68rem;font-weight:700;color:var(--c1acc);margin-bottom:4px;text-transform:uppercase;letter-spacing:0.8px}
  .rule-card p{font-size:0.67rem;color:var(--light);line-height:1.47}
  .rule-card.red-card{border-top-color:var(--red)}
  .rule-card.red-card h4{color:#FC8181}

  .footer{border-top:1px solid rgba(255,255,255,0.08);padding:12px 40px;margin-top:18px;display:flex;align-items:center;justify-content:space-between;font-size:0.68rem;color:var(--mid);flex-wrap:wrap;gap:8px}
  .footer a{color:var(--teal);text-decoration:none}
  .footer-badge{background:rgba(56,189,248,0.1);border:1px solid rgba(56,189,248,0.2);border-radius:4px;padding:2px 7px;font-family:var(--mono);font-size:0.64rem;color:var(--c1acc)}
</style>
</head>
<body>

<div class="header">
  <div class="header-left">
    <div class="logo"><span>GMP</span><span>ify</span></div>
    <h1>Cleanroom <em>Classification and Qualification Workflow</em></h1>
    <div class="header-sub">ISO 14644-1:2015 &nbsp;|&nbsp; ISO 14644-2:2015 &nbsp;|&nbsp; ISO 14644-3 &nbsp;|&nbsp; EU GMP Annex 1 2022 &nbsp;|&nbsp; 21 CFR 211.42</div>
  </div>
  <div class="header-right">
    <div class="reg-badge">
      ISO 14644-1:2015 &nbsp;·&nbsp; ISO 14644-2:2015<br>
      ISO 14644-3 Test Methods<br>
      EU GMP Annex 1 2022 &nbsp;·&nbsp; 21 CFR 211.42
    </div>
    <div class="stat-badge">
      Foundational qualification requirement<br>
      for every classified manufacturing area
    </div>
  </div>
</div>

<div class="legend">
  <div class="legend-item"><div class="ls" style="background:#38BDF8"></div>Phase 1 - Design and Specification</div>
  <div class="legend-item"><div class="ls" style="background:#FB923C"></div>Phase 2 - Testing and Certification</div>
  <div class="legend-item"><div class="ls" style="background:#34D399"></div>Phase 3 - Documentation and Release</div>
  <div class="legend-item"><div class="ls" style="background:#E879F9"></div>Phase 4 - Requalification and Maintenance</div>
  <div class="legend-item"><div class="ls" style="background:rgba(56,189,248,0.4);border:1px solid #38BDF8"></div>ISO 5 or cleaner</div>
  <div class="legend-item"><div class="ls" style="background:rgba(52,211,153,0.4);border:1px solid #34D399"></div>ISO 6 to ISO 8</div>
  <div class="legend-item"><div class="ls" style="background:transparent;border:2px solid #F5A623;transform:rotate(45deg);width:11px;height:11px"></div>Decision point</div>
  <div class="legend-item" style="margin-left:auto;font-family:var(--mono);font-size:0.68rem;color:var(--c1acc)">GMPify Procedural Map Series</div>
</div>

<div class="map-wrap">

  <!-- TRIGGER -->
  <div class="trigger-box">
    <div class="trigger-icon">&#128207;</div>
    <div class="trigger-text">
      <h3>Cleanroom Classification - Foundation for Contamination Control</h3>
      <p>Cleanroom classification establishes the demonstrated particle cleanliness of a room before it supports GMP manufacturing. ISO 14644-1:2015 defines the classification methodology used globally, while EU GMP Annex 1 2022 ties classification to the grade system used for sterile and non-sterile manufacturing areas alike. Classification is a periodic qualification activity, distinct from the continuous environmental monitoring programme that verifies day-to-day performance between requalification events.</p>
      <div class="reg">ISO 14644-1:2015 &nbsp;·&nbsp; ISO 14644-2:2015 &nbsp;·&nbsp; ISO 14644-3 &nbsp;·&nbsp; EU GMP Annex 1 2022 &nbsp;·&nbsp; 21 CFR 211.42</div>
    </div>
    <div class="trigger-refs">
      <div class="ref-chip chip-eu">EU GMP Annex 1 2022</div>
      <div class="ref-chip chip-iso">ISO 14644-1:2015</div>
      <div class="ref-chip chip-iso">ISO 14644-2:2015</div>
      <div class="ref-chip chip-fda">21 CFR 211.42</div>
      <div class="ref-chip chip-usp">ISO 14644-3</div>
    </div>
  </div>

  <!-- GMP GRADE / ISO CLASS EQUIVALENCE -->
  <div class="grades-bar">
    <div class="grade-card grade-a">
      <h4>Grade A / ISO 5</h4>
      <p>Local zone for high-risk aseptic operations. Unidirectional airflow required. Classification and monitoring performed in both at-rest and operational states.</p>
      <div class="grade-limits">
        <div class="limit-row">Max particles 0.5um: <span>3,520/m3</span></div>
        <div class="limit-row">Max particles 5.0um: <span>20/m3</span></div>
        <div class="limit-row">Requalification: <span>6 months</span></div>
      </div>
    </div>
    <div class="grade-card grade-b">
      <h4>Grade B / ISO 7</h4>
      <p>Background environment supporting Grade A operations. Personnel fully gowned. Classified at-rest; monitored continuously during operation.</p>
      <div class="grade-limits">
        <div class="limit-row">0.5um at rest: <span>3,520/m3</span></div>
        <div class="limit-row">0.5um in operation: <span>352,000/m3</span></div>
        <div class="limit-row">Requalification: <span>12 months</span></div>
      </div>
    </div>
    <div class="grade-card grade-c">
      <h4>Grade C / ISO 8</h4>
      <p>Less critical stages of aseptic preparation. Solution preparation and filtration areas.</p>
      <div class="grade-limits">
        <div class="limit-row">0.5um at rest: <span>352,000/m3</span></div>
        <div class="limit-row">0.5um in operation: <span>3,520,000/m3</span></div>
        <div class="limit-row">Requalification: <span>12 months</span></div>
      </div>
    </div>
    <div class="grade-card grade-d">
      <h4>Grade D / ISO 8</h4>
      <p>Component handling and preparation areas. Classification requirements defined by risk assessment.</p>
      <div class="grade-limits">
        <div class="limit-row">0.5um at rest: <span>3,520,000/m3</span></div>
        <div class="limit-row">Requalification: <span>12 months</span></div>
        <div class="limit-row">Basis: <span>Risk-based</span></div>
      </div>
    </div>
  </div>

  <div class="main-grid">

    <!-- LEFT: PHASE WORKFLOW -->
    <div class="design-col">

      <!-- PHASES 1 AND 2 -->
      <div style="display:grid;grid-template-columns:1fr 1fr;gap:10px">

        <!-- PHASE 1 -->
        <div class="phase-col ph1">
          <div class="phase-header">
            <div class="phase-num">Phase 1</div>
            Design and Specification
          </div>
          <div class="phase-body">
            <div class="node node-action">
              <div class="node-title"><span class="step-num">1</span>Define intended use and risk classification</div>
              <div class="node-body">Establish the target ISO class or EU GMP grade based on the criticality of operations performed. Aseptic filling and open product handling require Grade A/ISO 5. Risk assessment determines classification for supporting areas.</div>
              <div class="node-reg">ISO 14644-1:2015 · EU GMP Annex 1 2022 · ICH Q9(R1) 2023</div>
            </div>
            <div class="arrow">&#8595;</div>
            <div class="node node-action">
              <div class="node-title"><span class="step-num">2</span>Design HVAC and airflow system</div>
              <div class="node-body">HEPA or ULPA filtration selected to achieve the target air change rate and particle removal efficiency. Unidirectional airflow required for Grade A/ISO 5 zones.</div>
              <div class="node-reg">EU GMP Annex 1 2022 Section 4 · ISO 14644-4</div>
            </div>
            <div class="arrow">&#8595;</div>
            <div class="node node-action">
              <div class="node-title"><span class="step-num">3</span>Define pressure cascade and room layout</div>
              <div class="node-body">Positive pressure cascade from highest to lowest classification maintains directional airflow. Minimum differential of 10 to 15 Pascals between adjacent grades, confirmed continuously.</div>
              <div class="node-reg">EU GMP Annex 1 2022 Section 4.19</div>
            </div>
            <div class="arrow">&#8595;</div>
            <div class="node node-action">
              <div class="node-title"><span class="step-num">4</span>Determine sampling locations and point count</div>
              <div class="node-body">Minimum number of sampling locations calculated per room area. Locations selected to represent worst-case zones, including areas farthest from air supply.</div>
              <div class="node-reg">ISO 14644-1:2015 Annex B</div>
            </div>
          </div>
        </div>

        <!-- PHASE 2 -->
        <div class="phase-col ph2">
          <div class="phase-header">
            <div class="phase-num">Phase 2</div>
            Testing and Certification
          </div>
          <div class="phase-body">
            <div class="node node-action">
              <div class="node-title"><span class="step-num">5</span>Conduct airborne particle count testing</div>
              <div class="node-body">Discrete particle counting performed at each location for 0.5 micron and 5.0 micron particle sizes, across as-built, at-rest, and operational states as applicable.</div>
              <div class="node-reg">ISO 14644-1:2015 Annex A · ISO 21501-4</div>
            </div>
            <div class="arrow">&#8595;</div>
            <div class="node node-action">
              <div class="node-title"><span class="step-num">6</span>Perform supporting qualification tests</div>
              <div class="node-body">Airflow velocity and uniformity, HEPA filter installation leak test, room pressure differential, airflow visualization for unidirectional zones, and recovery test where required.</div>
              <div class="node-reg">ISO 14644-3 · EU GMP Annex 1 2022 Section 4</div>
            </div>
            <div class="arrow">&#8595;</div>
            <div class="node node-action">
              <div class="node-title"><span class="step-num">7</span>Calculate classification using statistical method</div>
              <div class="node-body">Results evaluated using the 95 percent upper confidence limit method or sequential sampling per ISO 14644-1 Annex A. All locations must meet the target class.</div>
              <div class="node-reg">ISO 14644-1:2015 Annex A.3</div>
            </div>
            <div class="arrow">&#8595;</div>
            <div class="node node-decision">
              <div class="decision-q">Does the room achieve the target ISO class or GMP grade at every location?</div>
              <div class="d-opts">
                <span class="opt-y">YES &#8594; Certify and release</span>
                <span class="opt-n">NO &#8594; Investigate and remediate</span>
              </div>
            </div>
          </div>
        </div>

      </div>

      <!-- PHASES 3 AND 4 -->
      <div style="display:grid;grid-template-columns:1fr 1fr;gap:10px">

        <!-- PHASE 3 -->
        <div class="phase-col ph3">
          <div class="phase-header">
            <div class="phase-num">Phase 3</div>
            Documentation and Release
          </div>
          <div class="phase-body">
            <div class="node node-action">
              <div class="node-title"><span class="step-num">8</span>Compile classification certification report</div>
              <div class="node-body">Report includes room identification, target class, test state, individual location results, instrument calibration status, test date, and technician signature.</div>
              <div class="node-reg">21 CFR 211.42 · EU GMP Annex 15</div>
            </div>
            <div class="arrow">&#8595;</div>
            <div class="node node-action">
              <div class="node-title"><span class="step-num">9</span>QA review and certificate approval</div>
              <div class="node-body">Quality unit reviews the report against acceptance criteria and approves the certificate before release. Any out-of-specification result is closed via investigation first.</div>
              <div class="node-reg">21 CFR 211.22 · EU GMP Annex 1 2022</div>
            </div>
            <div class="arrow">&#8595;</div>
            <div class="node node-action">
              <div class="node-title"><span class="step-num">10</span>Post classification and release room</div>
              <div class="node-body">Achieved ISO class and GMP grade posted at room entry. Room added to the qualified room list with certification date and next requalification due date tracked.</div>
              <div class="node-reg">EU GMP Annex 1 2022 Section 4</div>
            </div>
          </div>
        </div>

        <!-- PHASE 4 -->
        <div class="phase-col ph4">
          <div class="phase-header">
            <div class="phase-num">Phase 4</div>
            Requalification and Maintenance
          </div>
          <div class="phase-body">
            <div class="node node-action">
              <div class="node-title"><span class="step-num">11</span>Scheduled requalification</div>
              <div class="node-body">Frequency set per ISO 14644-2:2015: every 6 months for ISO 5 or cleaner, every 12 months for ISO 6 through 8. Full particle count testing repeated at each interval.</div>
              <div class="node-reg">ISO 14644-2:2015 Table 1</div>
            </div>
            <div class="arrow">&#8595;</div>
            <div class="node node-action">
              <div class="node-title"><span class="step-num">12</span>Trigger-based requalification</div>
              <div class="node-body">Triggered outside the scheduled interval by HVAC modification, HEPA filter replacement, layout changes, extended shutdown, or investigation findings implicating room performance.</div>
              <div class="node-reg">EU GMP Annex 15 · Change control procedure</div>
            </div>
            <div class="arrow">&#8595;</div>
            <div class="node node-critical">
              <div class="node-title"><span class="step-num">13</span>Investigate classification failures</div>
              <div class="node-body">A failing location triggers investigation into HVAC performance, filter integrity, personnel practices, and room integrity. Root cause addressed and verified through retest.</div>
              <div class="node-reg">21 CFR 211.192 · EU GMP Annex 1 2022</div>
            </div>
          </div>
        </div>

      </div>

    </div>

    <!-- RIGHT: SUPPORTING PANELS -->
    <div class="response-col">

      <!-- REQUALIFICATION FREQUENCY -->
      <div class="limits-box">
        <div class="limits-header">Requalification Frequency (ISO 14644-2:2015)</div>
        <div class="limits-body">
          <div class="limit-card lc-spec">
            <h4 class="lc-sp">ISO 5 or Cleaner</h4>
            <p>Requalification interval: every 6 months. Applies to Grade A/ISO 5 unidirectional airflow zones used for aseptic processing.</p>
            <div class="stat">Table 1, ISO 14644-2:2015</div>
          </div>
          <div class="limit-card lc-alert">
            <h4 class="lc-al">ISO 6 through ISO 8</h4>
            <p>Requalification interval: every 12 months. Applies to Grade B, C, and D supporting cleanroom areas.</p>
            <div class="stat">Table 1, ISO 14644-2:2015</div>
          </div>
          <div class="limit-card lc-action">
            <h4 class="lc-ac">Trigger-Based Requalification</h4>
            <p>Required outside the scheduled interval following HVAC modification, HEPA filter change, facility shutdown, or investigation findings.</p>
            <div class="stat">EU GMP Annex 15</div>
          </div>
        </div>
      </div>

      <!-- FAILURE RESPONSE -->
      <div class="exceed-box">
        <h3>Classification Failure Response Steps</h3>
        <div class="exceed-steps">
          <div class="exceed-step">
            <strong>Step 1 - Confirm result validity</strong>
            Rule out counter calibration error, sampling technique error, or probe placement error before concluding a genuine classification failure.
          </div>
          <div class="exceed-step">
            <strong>Step 2 - Notify QA and evaluate room status</strong>
            Assess whether the room can continue in use pending investigation based on the magnitude and location of the failure.
          </div>
          <div class="exceed-step">
            <strong>Step 3 - Investigate HVAC and filter performance</strong>
            Review filter integrity results, airflow velocity, pressure differential trends, and recent maintenance activity.
          </div>
          <div class="exceed-step">
            <strong>Step 4 - Remediate root cause</strong>
            Repair or replace the deficient component, whether filter, ductwork, door seal, or airflow pattern issue.
          </div>
          <div class="exceed-step">
            <strong>Step 5 - Retest and requalify</strong>
            Repeat full particle count testing at the affected locations. The room does not return to qualified status until all locations meet the target class.
          </div>
        </div>
      </div>

      <!-- SAMPLING REQUIREMENTS -->
      <div class="trend-box">
        <h3>Sampling and Statistical Requirements</h3>
        <div class="trend-items">
          <div class="trend-item">
            <strong>Minimum sampling locations</strong>
            Calculated from room area per ISO 14644-1 Annex B. Larger or higher-risk rooms require additional points beyond the area-based minimum.
          </div>
          <div class="trend-item">
            <strong>Sample volume</strong>
            Minimum sample volume per location determined by the class limit and the smallest considered particle size, ensuring statistically meaningful counts.
          </div>
          <div class="trend-item">
            <strong>95 percent UCL calculation</strong>
            Where fewer than 10 samples are taken per location, the 95 percent upper confidence limit method determines compliance rather than a simple average.
          </div>
          <div class="trend-item">
            <strong>Sequential sampling</strong>
            ISO 14644-1 Annex A permits a sequential sampling procedure as an alternative statistical approach for classification decisions.
          </div>
        </div>
      </div>

    </div>
  </div>

  <!-- TESTING STATES -->
  <div class="ccs-box" style="margin-bottom:16px">
    <h3>Testing States Required for Full Qualification</h3>
    <div class="ccs-items">
      <div class="ccs-item">
        <strong>As-Built</strong>
        Cleanroom complete with all services connected and functioning, but without production equipment, materials, or personnel present.
      </div>
      <div class="ccs-item">
        <strong>At-Rest</strong>
        Installation complete with equipment installed and running as agreed, but no personnel present and no manufacturing activity occurring.
      </div>
      <div class="ccs-item">
        <strong>Operational</strong>
        Facility functioning in the specified manner with the agreed number of personnel present and normal manufacturing activity underway.
      </div>
      <div class="ccs-item">
        <strong>HEPA Filter Integrity</strong>
        Installed filter leak test using a challenge aerosol confirms no bypass around the filter media or frame seal.
      </div>
      <div class="ccs-item">
        <strong>Airflow Visualization</strong>
        Smoke study for unidirectional zones confirms airflow protects the critical zone and sweeps away from the point of product exposure.
      </div>
      <div class="ccs-item">
        <strong>Recovery Test</strong>
        Measures the time for particle concentration to return to specified levels after a deliberate challenge, relevant for non-unidirectional rooms.
      </div>
      <div class="ccs-item">
        <strong>Pressure Cascade Verification</strong>
        Confirms differential pressure between adjacent classified areas is maintained and directional airflow protects higher-grade zones.
      </div>
      <div class="ccs-item">
        <strong>Documentation Package</strong>
        Complete qualification report retained in the facility qualification master file and referenced in the room's change control history.
      </div>
    </div>
  </div>

  <!-- RULES -->
  <div class="bottom-grid">
    <div class="rule-card red-card">
      <h4>Never do this</h4>
      <p>Certify a room on particle count testing alone without airflow, pressure, and filter integrity data. Use area-based sampling minimums without considering high-risk zones. Skip requalification following HVAC or filter changes. Operate a room past its requalification due date.</p>
    </div>
    <div class="rule-card">
      <h4>Classification vs monitoring</h4>
      <p>Classification establishes the room's designed and demonstrated cleanliness capability at a point in time. Environmental monitoring is the ongoing verification that the room continues to perform during actual production.</p>
    </div>
    <div class="rule-card">
      <h4>Testing state definitions</h4>
      <p>EU GMP Annex 1 requires Grade A and B classification data to include both at-rest and operational states. Grade C and D are typically classified at-rest, with operational performance verified through monitoring.</p>
    </div>
    <div class="rule-card">
      <h4>Key regulations</h4>
      <p>ISO 14644-1:2015 - classification methodology. ISO 14644-2:2015 - monitoring and requalification. ISO 14644-3 - test methods. EU GMP Annex 1 2022 - grades and pressure cascade. 21 CFR 211.42 - facility design and control.</p>
    </div>
  </div>

</div>

<div class="footer">
  <div>
    <strong style="color:var(--white)">GMPify Training</strong> &nbsp;&#183;&nbsp;
    Cleanroom Classification and Qualification Workflow &nbsp;&#183;&nbsp;
    Built from ISO 14644-1:2015, ISO 14644-2:2015, ISO 14644-3, EU GMP Annex 1 2022, 21 CFR 211.42 &nbsp;&#183;&nbsp;
    <a href="https://gmpify.com">gmpify.com</a>
  </div>
  <div style="display:flex;gap:8px;align-items:center;">
    <div class="footer-badge">GMPify Procedural Map Series</div>
    <div class="footer-badge">Microbiology Series - Map 1 of 9</div>
    <div class="footer-badge">&#169; 2026 GMPify Training</div>
  </div>
</div>

</body>
</html>
